---
title: 'Prosedur Penggantian Kompresor AC Sentral & Chiller Gedung: Vakum & Flushing'
description: 'SOP teknis penggantian kompresor scroll, screw, dan semi-hermetic AC sentral gedung. Pembilasan kontaminasi asam oli, leak test nitrogen 450 psi, dan deep vacuum.'
publishDate: '31 Oktober 2026'
author: 'Tim HVAC Engineer Sentra AC'
category: 'Service & Maintenance'
tags: ['AC Sentral', 'Chiller Gedung', 'Ganti Kompresor', 'Flushing Pipa', 'HVAC Engineer']
heroImage: '/images/services/kontrak-maintenance.webp'
featured: false
---

Kerusakan kompresor pada sistem pendingin AC sentral atau water-cooled chiller merupakan kejadian darurat (*critical breakdown*) yang memerlukan tindakan teknis berstandar tinggi. Saat kompresor terbakar (*burnout*), gas refrigerant dan oli pelumas terurai akibat suhu ekstrem, menghasilkan asam fluorida dan lumpur karbon hitam beracun yang mengalir mencemari seluruh jalur pipa evaporator dan kondensor.

Jika teknisi hanya mengganti kompresor baru tanpa membersihkan residu asam ini secara total, kompresor baru yang bernilai puluhan juta rupiah dipastikan akan terbakar kembali hanya dalam hitungan minggu pemakaian.

Sebagai kontraktor [service dan perawatan AC gedung](/layanan/), **Sentra AC** memaparkan SOP baku penggantian kompresor komersial bebas risiko.

---

## 1. Tahapan Kritis Flushing Kimia & Pembersihan Sirkuit

1. **Uji Asam Oli (*Acid Test Kit*):** Ambil sampel oli dari dasar kompresor yang rusak menggunakan test kit kimia guna mengetahui tingkat kontaminasi asam.
2. **Flushing Total Menggunakan Cairan Pelarut R-141b:** Bilas seluruh jalur pipa tembaga, akumulator, dan oil separator menggunakan cairan pembersih khusus R-141b yang didorong oleh gas nitrogen bertekanan tinggi 10 bar hingga cairan pembuangan yang keluar di ujung pipa benar-benar bening tanpa jelaga hitam.
3. **Wajib Memasang Suction Line Burnout Filter Drier:** Selain mengganti liquid line filter drier baru, pasang filter khusus *burnout* (mengandung alumina aktif dan saringan karbon) pada jalur pipa hisap (*suction*) sebelum kompresor untuk menyerap sisa keasaman mikro. Filter ini wajib diganti kembali setelah 72 jam operasional awal.

> ⚠️ **Catatan Mandor & Poin Kritis Lapangan**
> - **Brazing Pipa dengan Selimut Gas Nitrogen (Nitrogen Purging):** Saat melakukan pengelasan pipa tembaga diameter besar (1-1/8 inci ke atas) menggunakan kawat perak, alirkan gas nitrogen bertekanan rendah (2–3 psi) di dalam pipa. Pengelasan tanpa nitrogen akan memicu oksidasi hitam di dinding dalam pipa yang cepat menyumbat saringan oli kompresor baru.
> - **Deep Vacuuming 2-Stage di Bawah 500 Mikron:** Gunakan pompa vakum putar 2-stage berkapasitas besar dan monitor pembacaan menggunakan mikron gauge digital. Jangan menyalakan kompresor jika tingkat kevakuman belum menembus **di bawah 500 mikron**, karena uap air mikroskopis akan bereaksi membentuk asam hidrolisis di dalam oli POE.
> - **Pengecekan Megger Motor Kompresor:** Sebelum unit dihidupkan, ukur tahanan isolasi kumparan motor kompresor ke bodi (*ground*) menggunakan Megohmmeter 500V DC. Nilai resistansi wajib di atas 100 Megaohm.

---

## 2. Tabel Jangkauan Teknisi Spesialis Chiller Se-Indonesia

Sentra AC melayani overhaul, rewinding motor, dan penggantian kompresor chiller sentral ke seluruh Indonesia:

| Wilayah / Pulau | Hub Kota Utama | Sektor Gedung & Industri | Moda Dispatch Tim | Estimasi Waktu | Status Tim |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **Jabodetabek & Karawang** | Jakarta Pusat, Cikarang, Tangerang | Rumah Sakit, Hotel Bintang, Pabrik | Service Truck Peralatan Berat | < 2 Jam | Tim Siap 24 Jam |
| **Jawa Timur (Workshop Surabaya)** | Surabaya Rungkut, Gresik, Pasuruan | Gedung Perkantoran, Mall Komersial | Tim Spesialis Chiller Internal | < 3 Jam | Siaga On-Call |
| **Jawa Tengah & DIY** | Semarang, Solo, Cilacap Industri | Pabrik Farmasi, Hotel MICE | Mobil Operasional Khusus | < 4 Jam | Standby |
| **Sumatera Bagian Tengah & Utara** | Medan, Pekanbaru, Palembang | Bandara, Gedung Perbankan BUMN | Pesawat Kargo + Tool Khusus | 1 Hari | Tim Dispatch |
| **Kalimantan Timur (Balikpapan/IKN)** | Balikpapan, Samarinda, Bontang | Kilang Minyak, Fasilitas Pemerintah | Tim Overhaul Regional | 1 - 2 Hari | Tim Ahli Ready |
| **Sulawesi Selatan & Morowali** | Makassar, Kendari, Morowali | Pabrik Smelter & Gedung Pelabuhan | Kargo Pesawat / Kapal Cepat | 1 - 2 Hari | Kontrak Resmi |
| **Bali & Nusa Tenggara** | Kuta, Nusa Dua, Mataram | Resort Mewah & Convention Center | Service Van Regional Bali | < 4 Jam | Siap Melayani |

---

## 3. Pertanyaan yang Sering Diajukan (FAQ)

### Q: Apa jenis kompresor AC sentral yang bisa ditangani Sentra AC?
**A:** Kami menangani kompresor tipe Scroll (Copeland, Danfoss), Semi-Hermetic Reciprocating (Bitzer, Carlyle, Frascold), hingga Screw Compressor berkapasitas 30 hingga 150 TR (Daikin, Trane, York, Carrier).

### Q: Berapa lama waktu yang dibutuhkan untuk penggantian kompresor chiller?
**A:** Proses evakuasi freon, pelepasan unit lama, flushing sirkuit kimia, pengelasan pipa baru, pressure test nitrogen, deep vacuum, hingga commissioning charging freon membutuhkan waktu sekitar 1 hingga 2 hari kerja intensif.

---

## 4. Hubungi Tim Chiller Engineer Sentra AC

Tangani kerusakan sistem pendingin sentral Anda bersama teknisi spesialis bersertifikat:

- **Hotline Emergency HVAC:** [0851-8300-2070](https://wa.me/6285183002070?text=Halo%20Sentra%20AC,%20saya%20butuh%20teknisi%20ganti%20kompresor%20chiller)
- **Halaman Terkait:** [Layanan Service & Maintenance](/layanan/) | [Pengadaan Unit](/pengadaan-ac/) | [Hubungi Kami](/kontak/)
